
# Electrical Specifications

## AC Side (Mains) Specifications

### Characteristics

| **Parameter** | **Value** | **Conditions** |
|---------------|-----------|----------------|
| **Rated Nominal AC Voltage (L-L)** | 208 - 480 V<sub>rms</sub> | Reduced power below 380 V<sub>rms</sub> |
| **Rated AC Frequency** | 50 / 60 / 400 Hz | ±3% tolerance |
| **Maximum AC Current** | ±135 A<sub>rms</sub> per phase | Continuous operation |
| **Power Factor (PF)** | ≥0.99 | At rated power |
| **Total Harmonic Distortion (THDi)** | ≤5% | For loads above 20% |
| **Reactive Power Control** | ±0.9 inductive-capacitive | Full power range |
| **Maximum Power** | 93kW kW | at 400V/50Hz |

### Configuration

!!! info "AC Wiring Configuration"
    - **Connection Type**: 3-phase + Neutral , 4-wire (L1, L2, L3, N)
    - **Ground**: PE (protective earth) connection required for safety

### Protection Features

| **Protection Type** | **Description** | **Response** |
|-------------------|----------------|--------------|
| **Overvoltage Protection** | Monitors input voltage levels | Automatic shutdown |
| **Undervoltage Protection** | Prevents operation below minimum voltage | Automatic shutdown |
| **Overcurrent Protection** | Current limiting and protection | Automatic current limit |
| **Overtemperature Protection** | Thermal monitoring | Gradual power reduction |

### Startup Characteristics

- **Internal Soft Start**: Controlled ramp-up to prevent inrush current (precharge)
- **Inrush Current**: Less than nominal current during startup
- **Phase to PE Separation**: Basic safety isolation
- **Overvoltage Category**: OVC2 (Overvoltage Category 2)

### Grid Generation Capabilities

The ADB-PC-GN01 supports multiple grid operation modes:

- **Grid Forming**: Can create and stabilize a local grid
- **Grid Following**: Synchronizes with existing grid
- **Microgrid Operation**: Seamless transition between grid-tied and island modes

!!! note "Grid Forming / AC microgrids"
    While the ADB-PC-GN01 supports AC microgrid and grid forming operation, **the primary purpose of this unit is grid following**.
    In case you want to build a genset or an AC microgrid system, please use ADB-PC-GN01 (genset module) instead. 
    ADB-PC-GN01 also contains Neutral wire (needed for unbalanced operations and 1-phase loads), and has higher overload capability.

## DC Side (DC Bus - Bidirectional) Specifications

### Characteristics

| **Parameter** | **Value** | **Conditions** |
|---------------|-----------|----------------|
| **Voltage Range** | 360 - 950 V DC | Minimum depends on mains voltage |
| **Current Range** | ±160 A | Bidirectional, power envelope limited |
| **Maximum Power** | 93 kW | Continuous operation |
| **Current Measurement Accuracy** | ±1% of full-scale | Over temperature range |
| **Voltage Measurement Accuracy** | ±1% of full-scale | Over temperature range |

### Minimum DC Link Voltage

Because the GN01 generates a neutral, the requirement is higher than for a three-wire converter. The neutral sits at the midpoint of the DC link, and each phase must swing a full phase-voltage peak both above and below it — each half of the link must therefore cover that peak on its own, which doubles the requirement:

$$
V_{DC,min} = \frac{V_{AC(L\text{-}L)}}{\sqrt{3}} \times \sqrt{2} \times 2 + 50\ \text{V}
$$

The 50 V term is headroom for the regulation loops. For a 400 V mains: \(\frac{400}{\sqrt{3}} \times \sqrt{2} \times 2 + 50 \approx\) **703 VDC**.

| **Mains (L-L)** | **Bare minimum DC link (4-wire, with neutral)** |
|---|---|
| 208 V | 390 V |
| 400 V | 703 V |
| 480 V | 834 V |

!!! note "Three-wire (no neutral) operation"
    Without a neutral, the lower three-wire requirement applies instead: \(V_{DC,min} = V_{AC(L\text{-}L)} \times \sqrt{2} + 50\ \text{V}\).

!!! tip "Battery can't stay above this?"
    If your battery cannot stay above this figure across its full state-of-charge range, a boost stage is required ahead of the inverter. The [ADB-PC-DC01](https://advantics.fr/products/ADB-PC-DC01/) provides boost and galvanic isolation in a single unit.

### Configuration

!!! warning "Non-Isolated PFC"
    The ADB-PC-GN01 is a non-isolated PFC. If your system requires isolation, it needs to be handled by a DC/DC converter or a mains transformer.

### DC Protection

- **Overvoltage Protection**: Active monitoring and shutdown
- **Undervoltage Protection**: Active monitoring and shutdown
- **Overcurrent Protection**: Current limiting and fusing
- **Overtemperature Protection**: Thermal management system

### Fusing and Contactors

- **DC Fusing**: UL/IEC rated fusing on the positive line
- **Output Contactors**: Not integrated

## Control and Communication Specifications

### Communication Interface

| **Parameter** | **Value** | **Notes** |
|---------------|-----------|-----------|
| **Protocol** | CAN 2.0B | Industry standard |
| **Baud Rate** | Configurable | Up to 1 Mbps |
| **Isolation** | Isolated from PE and 24 V | Safety isolation |

### Control Power Supply

| **Parameter** | **Value** | **Tolerance** |
|---------------|-----------|---------------|
| **Nominal Voltage** | 24 V DC | 20 - 28 V |
| **Control Power Consumption** | 50 W | During operation |
| **Standby Power Consumption** | 5 W | Idle state |

### Isolation Concept


**Connection Diagram:**

- **CAN Bus**: Isolated from power electronics and 24V supply
- **Control Power**: 24V isolated from CAN bus and HV, PE referenced
- **HV (AC,DC) side**: Basic isolation towards PE, reinforced towards CAN Bus


## Safe Operating Area

The ADB-PC-GN01 is engineered to operate reliably within a specific DC voltage range - on the low side limited by rectified mains + margin (typically 650 VDC for 400 VAC systems, 750 VDC for 480 VAC systems). 
On the high side, the maxium operatinal voltage is to 950 V.The module's maximum power is limited by mains (AC) current. For 150 A phase current and 400 VAC voltage, the max input power is 103 kW. For 480 VAC, the max input power is 124 kW.
Output power is input power minus losses. If the efficiency at a given operating point was 98%, and input power was 103 kW, the maximum output power at that point would be 100.94 kW.

The DC bus side doesn't really contribute to the power envelope - even at 650 VDC, the system is AC current limited.

!!! info "DC bus voltage selection"
    The DC bus voltage can be controlled over CAN bus, and can be freely selected.
    However, if a voltage lower than the AC rectified voltage is selected, the module will automatically raise the voltage to prevent loss of control through self-rectification.
    Meaning - you can give a 600 VDC setpoint for 480 VAC mains. But the converter might output 720 VDC instead.

!!! info "input vs output"
    As the module is inherently bidirectional, which side is input and which side is output depends only on the direction of the current.


<!-- {{ figure('../assets/afe_soa_plot.webp', 'Safe Operating Area for 400 VAC') }} -->

## Efficiency Characteristics

### Efficiency Performance

- **Peak Efficiency**: 98.5% at optimal operating point
- **Full Load Efficiency**: >97% across wide operating range
- **Partial Load Efficiency**: Maintaining high efficiency down to 10% load

**Efficiency Curve**

The ADB-PC-GN01 Active Frontend achieves its peak of 98.5% at full load (100 kW) when using the highest input voltage (480 V). The unit maintains strong performance across the operational range as illustraited in the following efficiency curve:

<!-- {{ figure('../assets/afe_efficiency_plot.webp', 'Efficiency Curve') }} -->

## Power Factor & THDi

The Power Factor is near unity (≥0.99) for loads above 50%.
Similarly, Total Harmonic Current Distortion (THDi) remaining below the 5% limit for all loads greater than 25%, fully complying with major harmonic standards. Full load THDi is below 3%.

<!-- {{ figure('../assets/afe_pf_thdi_plots.webp', 'Power Factor & THDi vs Load') }} -->

## Harmonic Spectrum

The ADB-PC-GN01 employs a three-phase active Power Factor Correction (PFC) stage utilizing high-speed Silicon Carbide (SiC) switching technology. This advanced architecture is designed to draw a near-sinusoidal input current, ensuring near-unity Power Factor (PF) across most of the operating range.  

Due to the fundamental nature of balanced three-phase systems, the PFC action naturally minimizes even-order harmonics (2nd, 4th, etc.). The remaining distortion is dominated by low-level, odd-order characteristic harmonics (5th, 7th, 11th, etc.) that originate primarily from switching ripple and slight imbalances in the grid voltage or control loops. As confirmed by the plot, the overall harmonic content is maintained well below industry standards (e.g., IEEE 519), with THDi typically remaining ≤5% at full power.

<!-- {{ figure('../assets/afe_harmonic_spectrum.webp', 'Harmonic Spectrum at full load') }} -->


## Parallel Operation Capability

- **Maximum Units**: Up to 120 modules in parallel
- **Load Sharing**: Intelligent droop technology for automatic load sharing
- **Communication**: Isolated CAN bus for inter-module communication
- **Scalability**: Linear power scaling with additional modules
- **Redundancy**: System continues operation with failed modules

<!-- {{ figure('../assets/GN01_system_architecture.webp', 'Parallel System') }} -->

## Environmental Electrical Specifications

### Operating Conditions

| **Parameter** | **Range** | **Derating** |
|---------------|-----------|--------------|
| **Operating Temperature** | -40°C to +70°C | Power derating applies above 50°C |
| **Storage Temperature** | -50°C to +85°C | No operation |
| **Altitude** | Up to 3000m | |
| **Pollution Degree** | 3 (external) | Sealed IP67 design |

!!! note "Power derating"
    As the liquid cooling system is controlled by the user, the derating is a function of fluid temperature and flow.

### Electromagnetic Compatibility

- **Emissions**: Class A/B with external filter
- **Immunity**: Class A immunity (industrial)
- **Harmonics**: Compliant with IEC 61000-3-2

## Measurement and Monitoring

### Integrated Measurements

- **AC Voltage**: 3-phase voltage + Neutral measurement 
- **AC Current**: 3-phase current + Neutral measurement with 1% accuracy
- **AC Frequency**: Grid frequency measurement
- **DC Voltage**: High voltage DC bus measurement
- **DC Current**: DC bus current estimation
- **Temperature**: Multiple temperature monitoring points

### Real-time Monitoring

All electrical parameters are continuously monitored and available through the CAN bus interface:

- Instantaneous voltage, current, and power readings
- Harmonic analysis and THD calculations
- Temperature monitoring across critical components
- Fault and status information